within Modelica.Electrical.Machines.Interfaces;
partial model PartialBasicTransformer
  "Partial model of three-phase transformer"
  extends Machines.Icons.TransientTransformer;
  final parameter Integer m(min=1) = 3 "Number of phases" annotation(Evaluate=true);
  constant String VectorGroup="Yy00";
  parameter Real n(start=1)
    "Ratio primary voltage (line-to-line) / secondary voltage (line-to-line)";
  parameter SI.Resistance R1(start=5E-3/(if C1 == "D" then 1 
         else 3)) "Primary resistance per phase at TRef" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter SI.Temperature T1Ref(start=293.15)
    "Reference temperature of primary resistance" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20_1(start=0)
    "Temperature coefficient of primary resistance at 20 degC" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter SI.Inductance L1sigma(start=78E-6/(if C1 == "D" 
         then 1 else 3)) "Primary stray inductance per phase" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter SI.Resistance R2(start=5E-3/(if C2 == "d" then 1 
         else 3)) "Secondary resistance per phase at TRef" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter SI.Temperature T2Ref(start=293.15)
    "Reference temperature of secondary resistance" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter Machines.Thermal.LinearTemperatureCoefficient20 alpha20_2(start=0)
    "Temperature coefficient of secondary resistance at 20 degC" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter SI.Inductance L2sigma(start=78E-6/(if C2 == "d" 
         then 1 else 3)) "Secondary stray inductance per phase" 
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter Boolean useThermalPort=false
    "Enable / disable (=fixed temperatures) thermal port" 
    annotation (Evaluate=true);
  parameter SI.Temperature T1Operational(start=293.15)
    "Operational temperature of primary resistance" annotation (Dialog(
        group="Operational temperatures", enable=not useThermalPort));
  parameter SI.Temperature T2Operational(start=293.15)
    "Operational temperature of secondary resistance" annotation (Dialog(
        group="Operational temperatures", enable=not useThermalPort));
  output Machines.Interfaces.PowerBalanceTransformer powerBalance(
    final power1=Machines.SpacePhasors.Functions.activePower(v1, i1),
    final power2=Machines.SpacePhasors.Functions.activePower(v2, i2),
    final lossPower1=sum(r1.resistor.LossPower),
    final lossPower2=sum(r2.resistor.LossPower),
    final lossPowerCore=0) "Power balance";
  output SI.Voltage v1[m]=plug1.pin.v "Primary voltage";
  output SI.Current i1[m]=plug1.pin.i "Primary current";
  output SI.Voltage v2[m]=plug2.pin.v "Secondary voltage";
  output SI.Current i2[m]=plug2.pin.i "Secondary current";
protected
  constant String C1=Modelica.Utilities.Strings.substring(
          VectorGroup,
          1,
          1);
  constant String C2=Modelica.Utilities.Strings.substring(
          VectorGroup,
          2,
          2);
  parameter Real ni=n*(if C2 == "z" then sqrt(3) else 2)*(if C2 == "d" 
       then 1 else sqrt(3))/(if C1 == "D" then 1 else sqrt(3));
public
  Modelica.Electrical.Polyphase.Interfaces.PositivePlug plug1(final m=m)
    "Primary plug" annotation (Placement(transformation(extent={{-110,-10},
            {-90,10}})));
  Modelica.Electrical.Polyphase.Interfaces.NegativePlug plug2(final m=m)
    "Secondary plug" annotation (Placement(transformation(extent={{90,-10},
            {110,10}})));
  Modelica.Electrical.Polyphase.Basic.Resistor r1(
    final m=m,
    final R=fill(R1, m),
    final T_ref=fill(T1Ref, m),
    final alpha=fill(Machines.Thermal.convertAlpha(alpha20_1, T1Ref), m),
    final useHeatPort=true,
    final T=fill(T1Ref, m)) annotation (Placement(transformation(extent={{-90,
            10},{-70,-10}})));
  Modelica.Electrical.Polyphase.Basic.Inductor l1sigma(final m=m, final L=
        fill(L1sigma, m)) annotation (Placement(transformation(extent={{-70,
            -10},{-50,10}})));
  Modelica.Electrical.Polyphase.Basic.Resistor r2(
    final m=m,
    final R=fill(R2, m),
    final T_ref=fill(T2Ref, m),
    final alpha=fill(Machines.Thermal.convertAlpha(alpha20_2, T2Ref), m),
    final useHeatPort=true,
    final T=fill(T2Ref, m)) annotation (Placement(transformation(extent={{
            90,10},{70,-10}})));
  Modelica.Electrical.Polyphase.Basic.Inductor l2sigma(final m=m, final L=
        fill(L2sigma, m)) annotation (Placement(transformation(extent={{70,
            -10},{50,10}})));
  Machines.BasicMachines.Components.IdealCore core(
    final m=m,
    final n12=ni,
    final n13=ni) 
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Machines.Interfaces.ThermalPortTransformer thermalPort(final m=m) if 
    useThermalPort 
    annotation (Placement(transformation(extent={{-10,90},{10,110}})));
  Machines.Thermal.ThermalAmbientTransformer thermalAmbient(
    final useTemperatureInputs=false,
    final T1=T1Operational,
    final T2=T2Operational,
    final m=m) if not useThermalPort annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=270,
        origin={-30,80})));
protected
  Machines.Interfaces.ThermalPortTransformer internalThermalPort(final m=m) 
    annotation (Placement(transformation(extent={{-4,76},{4,84}})));
equation
  connect(r1.plug_n, l1sigma.plug_p) 
    annotation (Line(points={{-70,0},{-70,0}}, color={0,0,255}));
  connect(plug1, r1.plug_p) 
    annotation (Line(points={{-100,0},{-90,0}}, color={0,0,255}));
  connect(thermalPort, internalThermalPort) annotation (Line(
      points={{0,100},{0,80}}, color={191,0,0}));
  connect(thermalAmbient.thermalPort, internalThermalPort) annotation (Line(
      points={{-20,80},{0,80}}, color={191,0,0}));
  connect(r1.heatPort, internalThermalPort.heatPort1) annotation (Line(
      points={{-80,10},{-80,60},{-0.4,60},{-0.4,80.8}}, color={191,0,0}));
  connect(r2.heatPort, internalThermalPort.heatPort2) annotation (Line(
      points={{80,10},{80,60},{-0.4,60},{-0.4,79.2}}, color={191,0,0}));
  connect(r2.plug_p, plug2) annotation (Line(
      points={{90,0},{100,0}}, color={0,0,255}));
  connect(l2sigma.plug_p, r2.plug_n) annotation (Line(
      points={{70,0},{70,0}}, color={0,0,255}));
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
            100,100}}), graphics={Text(
              extent={{150,-60},{-150,-100}},
              textString="%VectorGroup"),Text(
              extent={{150,100},{-150,60}},
              textColor={0,0,255},
              textString="%name")}),
    Documentation(info="<html>
Partial model of a three-phase transformer, containing primary and secondary resistances and stray inductances, as well as the iron core.
Circuit layout (vector group) of primary and secondary windings have to be defined.
<br><strong>Default values for transformer's parameters (a realistic example) are:</strong><br>
<table>
<tr>
<td>turns ratio n</td>
<td>1</td><td> </td>
</tr>
<tr>
<td>nominal frequency fNominal</td>
<td>50</td><td>Hz</td>
</tr>
<tr>
<td>nominal voltage per phase</td>
<td>100</td><td>V RMS</td>
</tr>
<tr>
<td>nominal current per phase</td>
<td>100</td><td>A RMS</td>
</tr>
<tr>
<td>nominal apparent power</td>
<td>30</td><td>kVA</td>
</tr>
<tr>
<td>primary resistance R1</td>
<td>0.005</td><td>Ohm per phase at reference temperature</td>
</tr>
<tr>
<td>reference temperature T1Ref</td>
<td>20</td><td>&deg;C</td>
</tr>
<tr>
<td>temperature coefficient alpha20_1 </td>
<td>0</td><td>1/K</td>
</tr>
<tr>
<td>primary stray inductance L1sigma</td>
<td>78E-6</td><td>H per phase</td>
</tr>
<tr>
<td>secondary resistance R2</td>
<td>0.005</td><td>Ohm per phase at reference temperature</td>
</tr>
<tr>
<td>reference temperature T2Ref</td>
<td>20</td><td>&deg;C</td>
</tr>
<tr>
<td>temperature coefficient alpha20_2 </td>
<td>0</td><td>1/K</td>
</tr>
<tr>
<td>secondary stray inductance L2sigma</td>
<td>78E-6</td><td>H per phase</td>
</tr>
<tr>
<td>operational temperature T1Operational</td>
<td>20</td><td>&deg;C</td>
</tr>
<tr>
<td>operational temperature T2Operational</td>
<td>20</td><td>&deg;C</td>
</tr>
<tr>
<td>These values give the operational parameters:</td>
<td> </td><td> </td>
</tr>
<tr>
<td>nominal voltage drop</td>
<td>0.05</td><td>p.u.</td>
</tr>
<tr>
<td>nominal copper losses</td>
<td>300</td><td>W</td>
</tr>
</table>
</html>"));
end PartialBasicTransformer;