within Modelica.Mechanics.MultiBody.Examples.Elementary;
package Utilities "Utility classes for elementary multi-body example models"
  extends Modelica.Icons.UtilitiesPackage;

  annotation (Documentation(info="<html>
<p>
This package contains utility models and functions used by some
of the elementary example models from the multi-body package.
</p>
</html>"));
end Utilities;